# SCRIPT VIDEO PARTE 2 - Ventilatore e Pressostato
## Video PREMIUM A PAGAMENTO | Durata: 40-45 minuti | ~5000 parole

---

## IMPOSTAZIONI TELEPROMPTER
- Velocità: 120 parole/minuto
- Font: 40pt bianco su nero
- [PAUSA] = respiro 2 secondi
- [PAUSA LUNGA] = 4 secondi
- **GRASSETTO** = enfatizzare
- [DEMO: descrizione] = parte pratica

---

# INTRO (2 minuti)

Bentornato. [PAUSA]

Questa è la **Parte 2** su ventilatore e pressostato.
Video tecnico completo per diagnosi e sostituzione. [PAUSA]

Vedrai:
- Test elettrici sul ventilatore
- Verifica pressostato con multimetro
- Procedure di sostituzione
- Casi reali dal campo [PAUSA]

Andiamo. [PAUSA]

---

# MODULO 1: TEORIA AVANZATA (10 minuti)

## 1.1 Tipologie di Ventilatori

**Ventilatori a velocità fissa**: acceso/spento.
**Ventilatori modulanti**: velocità variabile PWM. [PAUSA]

I modulanti adattano la velocità alla potenza richiesta.
Risparmio energetico e silenziosità. [PAUSA]

## 1.2 Il Segnale Hall

Molti ventilatori hanno un sensore Hall.
Manda un segnale alla scheda: "sto girando". [PAUSA]

Se il segnale manca: errore ventilatore.
Anche se il motore gira. [PAUSA]

## 1.3 Il Pressostato Differenziale

Misura la differenza di pressione tra camera combustione e esterno.
Se la differenza è sufficiente: contatto chiuso. [PAUSA]

Taratura: 0.4-1.5 mbar tipicamente. [PAUSA]

---

# MODULO 2: DIAGNOSI COMPLETA (15 minuti)

## 2.1 Test Ventilatore: Alimentazione

[DEMO: Misurazione tensione morsetti ventilatore]

Con caldaia in richiesta:
misura la tensione sul connettore. [PAUSA]

**Atteso**: 230V AC per ventilatori tradizionali.
Per modulanti: anche segnale PWM. [PAUSA]

## 2.2 Test Ventilatore: Assorbimento

Pinza amperometrica sul filo di fase.
**Normale**: 0.3-0.8A a seconda del modello.
**Anomalo**: troppo alto (motore bloccato) o zero. [PAUSA]

## 2.3 Test Ventilatore: Segnale Hall

Cerca il filo del segnale (spesso giallo o verde).
Con multimetro su DC: dovresti vedere impulsi 0-5V.
Se fisso a 0V: sensore guasto. [PAUSA]

## 2.4 Test Pressostato: Continuità

[DEMO: Test pressostato con multimetro]

Togli i fili dal pressostato.
Misura continuità tra i terminali. [PAUSA]

**A riposo**: circuito aperto (nessuna continuità).
**Con tiraggio**: circuito chiuso (continuità). [PAUSA]

Soffia in un tubicino: deve chiudere il contatto. [PAUSA]

## 2.5 Test Tubicini

Controlla che non siano:
- Scollegati
- Ostruiti da condensa
- Bucati o crepati [PAUSA]

Soffia: devono essere liberi. [PAUSA]

## 2.6 Codici Errore Correlati

**Vaillant F33**: problema pressostato
**Ariston 604**: mancanza tiraggio
**Immergas 12**: ventilatore bloccato
**Beretta A06**: errore tiraggio fumi [PAUSA]

---

# MODULO 3: SOSTITUZIONE (12 minuti)

## 3.1 Sostituzione Ventilatore

[DEMO: Sostituzione passo-passo]

**Passo 1**: Togli corrente.
**Passo 2**: Scollega il connettore.
**Passo 3**: Svita le viti di fissaggio.
**Passo 4**: Rimuovi il ventilatore.
**Passo 5**: Monta il nuovo (stessa orientazione).
**Passo 6**: Ricollega tutto.
**Passo 7**: Test di funzionamento. [PAUSA]

## 3.2 Sostituzione Pressostato

Ancora più semplice:
**Passo 1**: Scollega i fili.
**Passo 2**: Scollega i tubicini.
**Passo 3**: Monta il nuovo.
**Passo 4**: Ricollega. [PAUSA]

Attenzione: il pressostato nuovo deve avere
la stessa taratura del vecchio. [PAUSA]

---

# MODULO 4: CASI REALI (8 minuti)

## Caso 1: Il Tubicino Scollegato

Errore tiraggio continuo.
Ventilatore perfetto. Pressostato perfetto. [PAUSA]

Tubicino staccato dalla presa.
Ricollegato: problema risolto. [PAUSA]

**Lezione**: controlla sempre i tubicini prima di tutto. [PAUSA]

## Caso 2: Il Sensore Hall Guasto

Errore ventilatore.
Ma il ventilatore girava regolarmente. [PAUSA]

Segnale Hall: 0V fisso.
Sensore interno guasto.
Cambio ventilatore: risolto. [PAUSA]

## Caso 3: Il Pressostato Sporco

Funzionamento intermittente.
A volte ok, a volte errore. [PAUSA]

Pressostato con membrana sporca.
Contatto instabile.
Cambio pressostato: 35 euro, problema risolto. [PAUSA]

---

# CHIUSURA (3 minuti)

Ricapitolando. [PAUSA]

Ventilatore e pressostato lavorano insieme.
Uno crea tiraggio, l'altro lo verifica. [PAUSA]

Diagnosi: controlla tubicini, tensione, segnale Hall, continuità. [PAUSA]

Prossimo video: **bruciatore e accensione**. [PAUSA]

Grazie e ci vediamo al prossimo. [PAUSA]

---

# MATERIALI BONUS

## PDF Checklist Diagnosi Ventilatore/Pressostato
- [ ] Tubicini integri e collegati
- [ ] Tensione ventilatore presente
- [ ] Assorbimento normale
- [ ] Segnale Hall presente
- [ ] Pressostato fa click
- [ ] Continuità pressostato ok

---

## FINE SCRIPT PARTE 2

**Durata stimata**: 40-45 minuti
**Piattaforma**: Solo sito simonsilvercaldaie.it (a pagamento)
