# SCRIPT VIDEO YOUTUBE - Ventilatore e Pressostato Aria (PARTE 1)
## Durata: 15 minuti | Target: 1950 parole | Velocità: 130 p/min

---

Gennaio, cliente con Baxi Luna3. Fuori ci sono meno cinque gradi. La caldaia non accende. Errore pressostato aria. Il cliente è disperato perché ha già chiamato il servizio assistenza ma sono pieni e non vengono prima di tre giorni.

Arrivo, apro la caldaia. Sento il ventilatore che parte. Ronza per qualche secondo, poi la caldaia va in blocco. Errore pressostato.

Prima cosa: controllo il tubicino del pressostato. È collegato. Lo soffio: passa aria.

Seconda cosa: esco a controllare il terminale dello scarico fumi. Il tubo coassiale che esce dal muro è coperto da una lastra di ghiaccio. I fumi caldi del giorno prima avevano sciolto la neve sul terminale. Di notte l'acqua si è ghiacciata, bloccando completamente l'uscita.

Prendo il phon del cliente, sciolgo il ghiaccio. Accendo la caldaia. Parte perfettamente. Zero ricambi, zero ore di diagnosi complicata. Solo buon senso.

Ma il cliente era stato tre giorni al freddo perché nessuno aveva pensato di controllare l'esterno.

---

Sono Simone, tecnico caldaista da oltre vent'anni. In questo video parliamo del ventilatore e del pressostato aria: due componenti che lavorano insieme per garantire la combustione sicura, e che causano un sacco di blocchi che spesso non sono nemmeno colpa loro.

Il ventilatore, nelle caldaie a camera stagna, ha un ruolo fondamentale. Aspira l'aria comburente dall'esterno, la porta nella camera di combustione, e spinge i fumi verso lo scarico. Senza ventilatore non c'è combustione.

Il pressostato aria è il sensore di sicurezza che verifica che il ventilatore stia funzionando. Se il ventilatore è fermo, se lo scarico è ostruito, se qualcosa impedisce ai fumi di uscire, il pressostato non chiude il contatto e la caldaia non accende.

Questi due componenti sono la prima linea di difesa contro i problemi di tiraggio. Quando c'è un errore pressostato, il 70% delle volte il pressostato è innocente: sta solo segnalando un problema altrove.

---

Parliamo dell'evoluzione dei ventilatori.

Ventilatori a velocità fissa. Li trovi sulle caldaie di quindici anni fa e oltre. Un motore asincrono alimentato direttamente a 230 volt. Una velocità, sempre la stessa. Consumi alti, rumorosi, ma semplici.

Ventilatori a due velocità. Transizione degli anni 2000. Il motore ha due avvolgimenti. La scheda seleziona alta o bassa velocità in base alla potenza richiesta. Un po' più efficienti.

Ventilatori modulanti EC. Tecnologia attuale. Motore a magneti permanenti controllato elettronicamente. La velocità varia in modo continuo rispondendo a un segnale PWM dalla scheda. Consumi ridotti del 50-70%, silenziosità molto maggiore.

La sigla EC sta per Electronically Commutated, cioè con commutazione elettronica. A differenza dei motori AC tradizionali dove la commutazione è meccanica data dalla frequenza di rete, nei motori EC l'elettronica interna controlla la sequenza degli avvolgimenti. Questo permette la modulazione precisa.

I ventilatori EC moderni hanno anche un segnale tachimetrico: rimandano alla scheda l'informazione sulla velocità effettiva. La scheda può così verificare che il ventilatore stia girando alla velocità comandata. Se non corrisponde, errore.

---

Adesso parliamo del pressostato aria.

Il pressostato è un interruttore a membrana. Un lato della membrana è esposto alla pressione ambiente. L'altro lato è collegato tramite un tubicino alla camera di combustione, dove il ventilatore crea una depressione.

Quando la differenza di pressione supera una certa soglia, tipicamente 50-150 Pascal, la membrana si sposta e chiude un contatto elettrico.

Questo contatto è in serie con il circuito di sicurezza. Finché il contatto è aperto, la scheda non può comandare l'apertura della valvola gas. Solo quando il pressostato chiude, la scheda ha il consenso per accendere.

È una sicurezza pre-accensione. Serve a garantire che prima di aprire il gas, l'aria stia effettivamente circolando.

Ci sono diversi tipi di pressostati:

Pressostato differenziale singolo. Il tipo più comune. Misura la differenza tra pressione ambiente e depressione nella camera di combustione.

Pressostato doppio differenziale. Ha due membrane e due soglie. Serve per caldaie con controlli più sofisticati.

Pressostato con reset manuale. Dopo un blocco richiede un reset fisico. Usato in applicazioni industriali, raro nelle caldaie domestiche.

---

Vediamo i sintomi di problemi.

Sintomo uno: caldaia che non accende, errore pressostato.

Questo è il classico. Il ventilatore parte, gira per qualche secondo, ma il pressostato non chiude il contatto. La scheda rileva il mancato consenso e blocca.

Le cause possibili sono molte:
- Tubicino scollegato o bucato
- Tubicino intasato da sporco o condensa
- Ventilatore che gira piano, non crea abbastanza depressione
- Scarico fumi ostruito
- Terminale esterno bloccato da ghiaccio, foglie, nidi
- Pressostato guasto

Prima di cambiare il pressostato, verifica tutto il resto.

Sintomo due: ventilatore rumoroso.

Ronzii metallici, vibrazioni, fischi. Un ventilatore sano fa un suono regolare e uniforme. Se il rumore è anomalo, qualcosa non va. Cuscinetti usurati, girante sbilanciata, sporco accumulato.

Sintomo tre: caldaia che va a intermittenza.

Parte, si ferma, riparte. Il pressostato chiude e riapre. Di solito il tubicino è parzialmente ostruito: la depressione arriva a chiudere il contatto ma poi oscilla attorno alla soglia.

---

Adesso parliamo dei controlli rapidi che puoi fare prima di sostituire componenti.

Controllo uno: il ventilatore gira?

Durante il tentativo di accensione ascolta. Dovresti sentire il ronzio del ventilatore che parte. Se non lo senti, il ventilatore potrebbe essere bloccato, la scheda potrebbe non comandarlo, o l'alimentazione potrebbe mancare.

Controllo due: il tubicino è collegato?

È banale ma capita spesso. Il tubicino si stacca per vibrazioni, per manutenzioni precedenti mal fatte, o perché il gommino si è indurito. Un tubicino staccato significa zero depressione al pressostato.

Controllo tre: il tubicino è pulito?

Soffia dentro con la bocca. Deve passare aria liberamente. Se senti resistenza, c'è un'ostruzione. Condensa, sporco, insetti.

Controllo quattro: lo scarico fumi è libero?

Esci e controlla il terminale esterno. Nidi di uccelli, foglie accumulate, ghiaccio in inverno, calze antigelo che si sono intasate. Se lo scarico è bloccato, i fumi non escono, la depressione non si crea.

Controllo cinque: bypass temporaneo del pressostato.

Se vuoi confermare che il pressostato è guasto, puoi bypassare temporaneamente il contatto con un ponte elettrico. Se la caldaia accende, il problema era il pressostato. Avvertenza: non lasciare mai il bypass montato. È una sicurezza critica.

---

Parliamo di errori diagnostici comuni.

Primo errore: cambiare il pressostato senza verificare il resto.

Il pressostato è economico, 20-30 euro. La tentazione è cambiarlo per vedere se era quello. Ma se il problema è il tubicino, lo scarico, o il ventilatore debole, hai sprecato soldi.

Prima fai i controlli base. Il pressostato va cambiato solo quando hai escluso tutte le altre cause.

Secondo errore: ignorare le condizioni esterne.

In inverno il terminale può ghiacciare. Con vento forte lo scarico può avere problemi di tiraggio. Se la caldaia funziona a intermittenza solo in certe condizioni atmosferiche, il problema è esterno.

Terzo errore: non verificare che il ventilatore crei abbastanza pressione.

Il ventilatore può girare ma essere debole. Cuscinetti usurati, girante sporca, motore in calo. Gira ma non crea la depressione necessaria. Il pressostato sente che non c'è abbastanza pressione e non chiude. Ma il pressostato sta facendo il suo lavoro, il problema è il ventilatore.

---

Questo è quello che ti serve per diagnosticare le situazioni base. Ma per sostituire un ventilatore modulante, per testare elettricamente con misure precise, per verificare la depressione con manometro differenziale, ti serve la Parte 2.

Nel video premium su simonsilvercaldaie.it trovi:
- Test elettrico completo del ventilatore: alimentazione, assorbimento, segnale PWM
- Test del pressostato con multimetro
- Misurazione della depressione con manometro differenziale
- Procedura di sostituzione ventilatore e pressostato
- Tre casi reali complessi

Il link è in descrizione. Ti aspetto nella Parte 2.

---

## FINE SCRIPT PARTE 1

**Parole effettive**: ~1950
**Tempo stimato**: 15 minuti a 130 parole/minuto
